!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Maison du Savoir,        !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor CO2 schedule;    !- Outdoor Carbon Dioxide Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Miliana,                 !- Name
    36.3,                    !- Latitude {deg}
    2.233,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    715;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    PARIS_ ORLY Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.8,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    19.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100177,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    100,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.492,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.841;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    PARIS_ ORLY Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100177,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    100,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.492,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.841;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    PARIS_ ORLY Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100177,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    2020,                    !- Name
    1,                       !- Begin Month
    7,                       !- Begin Day of Month
    2020,                    !- Begin Year
    1,                       !- End Month
    7,                       !- End Day of Month
    2020,                    !- End Year
    Wednesday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    TZ_Amphitheater Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 2,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 2,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 21,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 22,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 27,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 29,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 38,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16.6111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.6111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.6111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.6111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16.6111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.6111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.2111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 1,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.2111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day 1,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.0500000007450581;      !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Default Schedule,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Summer Design Day,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Winter Design Day,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 3 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.25;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day 1,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day 1,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Default Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Default Schedule 1,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Summer Design Day,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Summer Design Day 1,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Winter Design Day,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Winter Design Day 1,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.6111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day 1,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day 1,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Default Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Default Schedule 1,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.6111111111111,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.6111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.6111111111111,        !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.6111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    16.6111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.6111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Summer Design Day,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Summer Design Day 1,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Winter Design Day,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Winter Design Day 1,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Infil Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.13,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.13,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day 1,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule 1,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule 1,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16.2111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule 1,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16.2111111111111,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21.6111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16.2111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day 1,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day 1,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jan5-Jul11,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jul12-Jul18,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jul19-Sep12,  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Sep13-Sep19,  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Sep20-Dec31,  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Jan5-Jul11,  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Jul12-Jul18,  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Jul19-Sep12,  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Sep13-Sep19,  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC 1 adjusted by 0 F Week Rule - Sep20-Dec31,  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Jan5-Jun27,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Jun28-Jul4,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Jul5-Aug29,  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Aug30-Sep5,  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Sep6-Dec12,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Dec13-Dec19,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    AHUs OnOff Week Rule - Dec20-Dec31,  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Jan5-Jul11,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Jul12-Jul18,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Jul19-Sep12,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Sep13-Sep19,  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    CLG HVAC Week Rule - Sep20-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 1,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 1,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 1,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 1,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Jan1-Jan4,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Jan5-Jul11,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Jul12-Jul18,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Jul19-Sep12,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Sep13-Sep19,  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HTG HVAC Week Rule - Sep20-Dec31,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HX Availability Week Rule - Jan1-Aug29,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HX Availability Week Rule - Aug30-Sep5,  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HX Availability Week Rule - Sep6-Dec31,  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Jan4,  !- Name
    Large Office Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan5-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Jan4,  !- Name
    Large Office Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan5-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Jan4,  !- Name
    Large Office Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan5-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Jan4,  !- Name
    Large Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan5-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Name
    Large Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Jan4,  !- Name
    Large Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan5-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Name
    Large Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Name
    Large Office Infil Quarter On Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Maison Du Savoir Auditorium Occ Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Jan4,  !- Name
    Medium Office Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan5-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Jan4,  !- Name
    Medium Office Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan5-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Jan4,  !- Name
    Medium Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan5-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Name
    Medium Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Jan4,  !- Name
    Medium Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan5-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Name
    Medium Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Name
    Medium Office Infil Quarter On Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Jan4,  !- Name
    Office Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan5-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Jan4,  !- Name
    Office Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan5-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Name
    Office Infil Quarter On Default Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Jan4,  !- Name
    Office Bldg Occ Default Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan5-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Jan4,  !- Name
    Office Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan5-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Activity Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Activity Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Bldg Light Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jan1-Jun27,  !- Name
    SecondarySchool ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jun27,  !- Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp BathCorrMechKitchen 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Gym Occ Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jan1-Jun27,  !- Name
    SecondarySchool HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jun27,  !- Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp BathCorrMechKitchen 1 adjusted by 1.1 F Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Infil Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Infil Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Infil Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Infil Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jan1-Jan4,  !- Name
    SecondarySchool Office Occ Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jan5-Jun27,  !- Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jun28-Jul4,  !- Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jul5-Aug29,  !- Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Aug30-Sep5,  !- Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Sep6-Dec31,  !- Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Jan4,  !- Name
    Small Office Bldg Equip Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan5-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Jan4,  !- Name
    Small Office Bldg Occ Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan5-Dec31,  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Jan4,  !- Name
    Small Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan5-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Name
    Small Office ClgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Jan4,  !- Name
    Small Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan5-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Name
    Small Office HtgSetp Default Schedule 1,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Name
    Small Office Infil Quarter On Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    HTG HVAC 1 adjusted by 1.1 F,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jan5-Jul11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    7,                       !- End Month 2
    11,                      !- End Day 2
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jul12-Jul18,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    12,                      !- Start Day 3
    7,                       !- End Month 3
    18,                      !- End Day 3
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Jul19-Sep12,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    HTG HVAC 1 adjusted by 1.1 F Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    CLG HVAC 1 adjusted by 0 F,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    CLG HVAC 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    CLG HVAC 1 adjusted by 0 F Week Rule - Jan5-Jul11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    7,                       !- End Month 2
    11,                      !- End Day 2
    CLG HVAC 1 adjusted by 0 F Week Rule - Jul12-Jul18,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    12,                      !- Start Day 3
    7,                       !- End Month 3
    18,                      !- End Day 3
    CLG HVAC 1 adjusted by 0 F Week Rule - Jul19-Sep12,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    CLG HVAC 1 adjusted by 0 F Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    CLG HVAC 1 adjusted by 0 F Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    AHUs OnOff,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    AHUs OnOff Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    AHUs OnOff Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    AHUs OnOff Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    AHUs OnOff Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    AHUs OnOff Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    AHUs OnOff Week Rule - Sep6-Dec12,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    12,                      !- End Day 6
    AHUs OnOff Week Rule - Dec13-Dec19,  !- Schedule:Week Name 7
    12,                      !- Start Month 7
    13,                      !- Start Day 7
    12,                      !- End Month 7
    19,                      !- End Day 7
    AHUs OnOff Week Rule - Dec20-Dec31,  !- Schedule:Week Name 8
    12,                      !- Start Month 8
    20,                      !- Start Day 8
    12,                      !- End Month 8
    31;                      !- End Day 8

Schedule:Year,
    CLG HVAC,                !- Name
    Temperature 4,           !- Schedule Type Limits Name
    CLG HVAC Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    CLG HVAC Week Rule - Jan5-Jul11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    7,                       !- End Month 2
    11,                      !- End Day 2
    CLG HVAC Week Rule - Jul12-Jul18,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    12,                      !- Start Day 3
    7,                       !- End Month 3
    18,                      !- End Day 3
    CLG HVAC Week Rule - Jul19-Sep12,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    CLG HVAC Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    CLG HVAC Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    Hot_Water_Temperature 1, !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Hot_Water_Temperature 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HTG HVAC,                !- Name
    Temperature 4,           !- Schedule Type Limits Name
    HTG HVAC Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    HTG HVAC Week Rule - Jan5-Jul11,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    7,                       !- End Month 2
    11,                      !- End Day 2
    HTG HVAC Week Rule - Jul12-Jul18,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    12,                      !- Start Day 3
    7,                       !- End Month 3
    18,                      !- End Day 3
    HTG HVAC Week Rule - Jul19-Sep12,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    19,                      !- Start Day 4
    9,                       !- End Month 4
    12,                      !- End Day 4
    HTG HVAC Week Rule - Sep13-Sep19,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    13,                      !- Start Day 5
    9,                       !- End Month 5
    19,                      !- End Day 5
    HTG HVAC Week Rule - Sep20-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    20,                      !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    HX Availability,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    HX Availability Week Rule - Jan1-Aug29,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    8,                       !- End Month 1
    29,                      !- End Day 1
    HX Availability Week Rule - Aug30-Sep5,  !- Schedule:Week Name 2
    8,                       !- Start Month 2
    30,                      !- Start Day 2
    9,                       !- End Month 2
    5,                       !- End Day 2
    HX Availability Week Rule - Sep6-Dec31,  !- Schedule:Week Name 3
    9,                       !- Start Month 3
    6,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Large Office Activity,   !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office Bldg Equip Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office Bldg Light, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office Bldg Light Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office Bldg Occ Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office ClgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office ClgSetp 1 adjusted by 0 F,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office HtgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office HtgSetp 1 adjusted by 1.1 F,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Large Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Maison Du Savoir Auditorium Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Maison Du Savoir Auditorium Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Maison Du Savoir Auditorium Occ Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    Maison Du Savoir Auditorium Occ Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    Maison Du Savoir Auditorium Occ Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    Maison Du Savoir Auditorium Occ Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    Maison Du Savoir Auditorium Occ Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office Bldg Equip Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office Bldg Occ Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office ClgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office ClgSetp 1 adjusted by 0 F,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office HtgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office HtgSetp 1 adjusted by 1.1 F,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Medium Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Office Bldg Equip Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Office Bldg Light Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Office Misc Occ Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Office Work Occ Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    SecondarySchool Activity,!- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    SecondarySchool Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Auditorium Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Auditorium Occ Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Auditorium Occ Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Auditorium Occ Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Auditorium Occ Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Auditorium Occ Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool Bldg Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Bldg Equip Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Bldg Equip Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Bldg Equip Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Bldg Equip Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Bldg Equip Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool Bldg Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Light Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Bldg Light Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Bldg Light Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Bldg Light Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Bldg Light Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Bldg Light Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool Bldg Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Bldg Occ Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Bldg Occ Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Bldg Occ Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Bldg Occ Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Bldg Occ Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool ClgSetp, !- Name
    Temperature 21,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp Week Rule - Jan1-Jun27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    27,                      !- End Day 1
    SecondarySchool ClgSetp Week Rule - Jun28-Jul4,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    28,                      !- Start Day 2
    7,                       !- End Month 2
    4,                       !- End Day 2
    SecondarySchool ClgSetp Week Rule - Jul5-Aug29,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    5,                       !- Start Day 3
    8,                       !- End Month 3
    29,                      !- End Day 3
    SecondarySchool ClgSetp Week Rule - Aug30-Sep5,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    30,                      !- Start Day 4
    9,                       !- End Month 4
    5,                       !- End Day 4
    SecondarySchool ClgSetp Week Rule - Sep6-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    6,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool ClgSetp 1 adjusted by 0 F,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jun27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    27,                      !- End Day 1
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jun28-Jul4,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    28,                      !- Start Day 2
    7,                       !- End Month 2
    4,                       !- End Day 2
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Jul5-Aug29,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    5,                       !- Start Day 3
    8,                       !- End Month 3
    29,                      !- End Day 3
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Aug30-Sep5,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    30,                      !- Start Day 4
    9,                       !- End Month 4
    5,                       !- End Day 4
    SecondarySchool ClgSetp 1 adjusted by 0 F Week Rule - Sep6-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    6,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool ClgSetp BathCorrMechKitchen,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool ClgSetp BathCorrMechKitchen 1 adjusted by 0 F,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp BathCorrMechKitchen 1 adjusted by 0 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Gym Occ, !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Gym Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Gym Occ Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Gym Occ Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Gym Occ Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Gym Occ Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Gym Occ Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool HtgSetp, !- Name
    Temperature 22,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp Week Rule - Jan1-Jun27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    27,                      !- End Day 1
    SecondarySchool HtgSetp Week Rule - Jun28-Jul4,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    28,                      !- Start Day 2
    7,                       !- End Month 2
    4,                       !- End Day 2
    SecondarySchool HtgSetp Week Rule - Jul5-Aug29,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    5,                       !- Start Day 3
    8,                       !- End Month 3
    29,                      !- End Day 3
    SecondarySchool HtgSetp Week Rule - Aug30-Sep5,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    30,                      !- Start Day 4
    9,                       !- End Month 4
    5,                       !- End Day 4
    SecondarySchool HtgSetp Week Rule - Sep6-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    6,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool HtgSetp 1 adjusted by 1.1 F,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jun27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    27,                      !- End Day 1
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jun28-Jul4,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    28,                      !- Start Day 2
    7,                       !- End Month 2
    4,                       !- End Day 2
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Jul5-Aug29,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    5,                       !- Start Day 3
    8,                       !- End Month 3
    29,                      !- End Day 3
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Aug30-Sep5,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    30,                      !- Start Day 4
    9,                       !- End Month 4
    5,                       !- End Day 4
    SecondarySchool HtgSetp 1 adjusted by 1.1 F Week Rule - Sep6-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    6,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool HtgSetp BathCorrMechKitchen,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool HtgSetp BathCorrMechKitchen 1 adjusted by 1.1 F,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp BathCorrMechKitchen 1 adjusted by 1.1 F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Infil,   !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Infil Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Kitchen Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Kitchen Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Kitchen Equip Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Kitchen Equip Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Kitchen Equip Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Kitchen Equip Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Kitchen Equip Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool Kitchen Gas,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Kitchen Gas Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Kitchen Gas Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Kitchen Gas Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Kitchen Gas Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Kitchen Gas Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Kitchen Gas Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    SecondarySchool Office Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Office Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    SecondarySchool Office Occ Week Rule - Jan5-Jun27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    6,                       !- End Month 2
    27,                      !- End Day 2
    SecondarySchool Office Occ Week Rule - Jun28-Jul4,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    28,                      !- Start Day 3
    7,                       !- End Month 3
    4,                       !- End Day 3
    SecondarySchool Office Occ Week Rule - Jul5-Aug29,  !- Schedule:Week Name 4
    7,                       !- Start Month 4
    5,                       !- Start Day 4
    8,                       !- End Month 4
    29,                      !- End Day 4
    SecondarySchool Office Occ Week Rule - Aug30-Sep5,  !- Schedule:Week Name 5
    8,                       !- Start Month 5
    30,                      !- Start Day 5
    9,                       !- End Month 5
    5,                       !- End Day 5
    SecondarySchool Office Occ Week Rule - Sep6-Dec31,  !- Schedule:Week Name 6
    9,                       !- Start Month 6
    6,                       !- Start Day 6
    12,                      !- End Month 6
    31;                      !- End Day 6

Schedule:Year,
    Small Office Activity,   !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office Bldg Equip Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office Bldg Occ Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office ClgSetp,    !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office ClgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office ClgSetp 1 adjusted by 0 F,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Small Office ClgSetp 1 adjusted by 0 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office ClgSetp 1 adjusted by 0 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office HtgSetp,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office HtgSetp Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office HtgSetp 1 adjusted by 1.1 F,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Small Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office HtgSetp 1 adjusted by 1.1 F Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Jan4,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    4,                       !- End Day 1
    Small Office Infil Quarter On Week Rule - Jan5-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    5,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    TZ_Amphitheater Thermostat Schedule,  !- Name
    TZ_Amphitheater Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Outdoor CO2 schedule,    !- Name
    Dimensionless 4,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    400;                     !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 1,    !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 2,    !- Name
    OnOff 2,                 !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,  !- Name
    OnOff hvac_library,      !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    HX Availability 1,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    HX Availability 2,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 3,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 4,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 5,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete 6,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    CONCRETE 25 cm,          !- Name
    Rough,                   !- Roughness
    0.46,                    !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    CONCRETE 25 cm_R-value 32.0% increase,  !- Name
    Rough,                   !- Roughness
    0.6072,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    CONCRETE 46 cm,          !- Name
    Rough,                   !- Roughness
    0.46,                    !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    CONCRETE 46 cm_R-value -21.0% increase,  !- Name
    Rough,                   !- Roughness
    0.3634,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [25],    !- Name
    MediumRough,             !- Roughness
    0.263,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [26],    !- Name
    MediumRough,             !- Roughness
    0.2941,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [35],    !- Name
    MediumRough,             !- Roughness
    0.0452,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [37],    !- Name
    MediumRough,             !- Roughness
    0.0680999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [42],    !- Name
    MediumRough,             !- Roughness
    0.0913999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [44],    !- Name
    MediumRough,             !- Roughness
    0.1104,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [18],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [26],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Name
    Metal Roofing,           !- Outside Layer
    Roof Insulation [25],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [31],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [35],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [36],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [37],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [40],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [42],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [44],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8,  !- Name
    8IN Concrete HW;         !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Name
    Theoretical Glass [197]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Name
    Theoretical Glass [216]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,  !- Name
    Theoretical Glass [221]; !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    CONCRETE 46 cm,          !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Floor adj exterior wall insulation,  !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    CONCRETE 46 cm_R-value -21.0% increase;  !- Layer 3

Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Wall adj exterior wall insulation,  !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    CONCRETE 25 cm_R-value 32.0% increase,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Air Wall_ConstructionAirBoundary,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    TZ_Amphitheater,         !- Name
    -0,                      !- Direction of Relative North {deg}
    25.604632772265,         !- X Origin {m}
    0,                       !- Y Origin {m}
    13.5,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    189.1-2009 - SecSchl - Auditorium - CZ4-8,  !- Name
    TZ_Amphitheater;         !- Zone 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Interior Wall adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.604632772265,        !- Vertex 1 X-coordinate {m}
    9.92481094163284,        !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    -25.604632772265,        !- Vertex 2 X-coordinate {m}
    9.92481094163283,        !- Vertex 2 Y-coordinate {m}
    -4.5,                    !- Vertex 2 Z-coordinate {m}
    -19.3293531172715,       !- Vertex 3 X-coordinate {m}
    7.49240096584329,        !- Vertex 3 Y-coordinate {m}
    -4.5,                    !- Vertex 3 Z-coordinate {m}
    -4.14933052940074,       !- Vertex 4 X-coordinate {m}
    1.60835429294871,        !- Vertex 4 Y-coordinate {m}
    -3.71498634478016e-30,   !- Vertex 4 Z-coordinate {m}
    1.01254806052791e-15,    !- Vertex 5 X-coordinate {m}
    2.61223326132407e-15,    !- Vertex 5 Y-coordinate {m}
    -9.10814904861742e-31,   !- Vertex 5 Z-coordinate {m}
    1.66140685462778e-15,    !- Vertex 6 X-coordinate {m}
    4.95931219264595e-15,    !- Vertex 6 Y-coordinate {m}
    4.5;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Interior Wall adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20.5373606230132,       !- Vertex 1 X-coordinate {m}
    23.3119957464258,        !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    -20.5373606230132,       !- Vertex 2 X-coordinate {m}
    23.3119957464258,        !- Vertex 2 Y-coordinate {m}
    -4.5,                    !- Vertex 2 Z-coordinate {m}
    -25.604632772265,        !- Vertex 3 X-coordinate {m}
    9.92481094163283,        !- Vertex 3 Y-coordinate {m}
    -4.5,                    !- Vertex 3 Z-coordinate {m}
    -25.604632772265,        !- Vertex 4 X-coordinate {m}
    9.92481094163284,        !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Interior Wall adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.22157688639684,        !- Vertex 1 X-coordinate {m}
    13.794840877959,         !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    5.22157688639686,        !- Vertex 2 X-coordinate {m}
    13.794840877959,         !- Vertex 2 Y-coordinate {m}
    -6.41374787714192e-29,   !- Vertex 2 Z-coordinate {m}
    1.04724069117623,        !- Vertex 3 X-coordinate {m}
    15.3371329087715,        !- Vertex 3 Y-coordinate {m}
    2.00912584103241e-28,    !- Vertex 3 Z-coordinate {m}
    -14.2242634113346,       !- Vertex 4 X-coordinate {m}
    20.979495664026,         !- Vertex 4 Y-coordinate {m}
    -4.5,                    !- Vertex 4 Z-coordinate {m}
    -20.5373606230132,       !- Vertex 5 X-coordinate {m}
    23.3119957464258,        !- Vertex 5 Y-coordinate {m}
    -4.5,                    !- Vertex 5 Z-coordinate {m}
    -20.5373606230132,       !- Vertex 6 X-coordinate {m}
    23.3119957464258,        !- Vertex 6 Y-coordinate {m}
    4.5;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Interior Wall adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.60251469722693e-15,    !- Vertex 1 X-coordinate {m}
    2.8015313084271e-15,     !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    8.04823726710663e-16,    !- Vertex 2 X-coordinate {m}
    1.02891150792218e-15,    !- Vertex 2 Y-coordinate {m}
    -2.82772601972883e-31,   !- Vertex 2 Z-coordinate {m}
    5.22157688639686,        !- Vertex 3 X-coordinate {m}
    13.794840877959,         !- Vertex 3 Y-coordinate {m}
    8.9668004004059e-33,     !- Vertex 3 Z-coordinate {m}
    5.22157688639686,        !- Vertex 4 X-coordinate {m}
    13.794840877959,         !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Roof,                    !- Surface Type
    Interior Floor adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.24491963795197e-16,    !- Vertex 1 X-coordinate {m}
    3.05817419866844e-15,    !- Vertex 1 Y-coordinate {m}
    4.5,                     !- Vertex 1 Z-coordinate {m}
    5.22157688639686,        !- Vertex 2 X-coordinate {m}
    13.794840877959,         !- Vertex 2 Y-coordinate {m}
    4.5,                     !- Vertex 2 Z-coordinate {m}
    -20.5373606230132,       !- Vertex 3 X-coordinate {m}
    23.3119957464258,        !- Vertex 3 Y-coordinate {m}
    4.5,                     !- Vertex 3 Z-coordinate {m}
    -25.604632772265,        !- Vertex 4 X-coordinate {m}
    9.92481094163284,        !- Vertex 4 Y-coordinate {m}
    4.5;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Interior Floor adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.14933052739876,       !- Vertex 1 X-coordinate {m}
    1.60835429219093,        !- Vertex 1 Y-coordinate {m}
    -7.74421708719311e-09,   !- Vertex 1 Z-coordinate {m}
    -19.3293531193094,       !- Vertex 2 X-coordinate {m}
    7.49240096661465,        !- Vertex 2 Y-coordinate {m}
    -4.49999999211701,       !- Vertex 2 Z-coordinate {m}
    -14.2242634092967,       !- Vertex 3 X-coordinate {m}
    20.9794956632546,        !- Vertex 3 Y-coordinate {m}
    -4.50000000788299,       !- Vertex 3 Z-coordinate {m}
    1.04724068917421,        !- Vertex 4 X-coordinate {m}
    15.3371329095293,        !- Vertex 4 Y-coordinate {m}
    7.74421708719311e-09;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Floor,                   !- Surface Type
    Interior Floor adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.04724069117619,        !- Vertex 1 X-coordinate {m}
    15.3371329087715,        !- Vertex 1 Y-coordinate {m}
    1.6989131068745e-31,     !- Vertex 1 Z-coordinate {m}
    5.22157688639686,        !- Vertex 2 X-coordinate {m}
    13.794840877959,         !- Vertex 2 Y-coordinate {m}
    -1.69077716358919e-31,   !- Vertex 2 Z-coordinate {m}
    4.50770942932595e-16,    !- Vertex 3 X-coordinate {m}
    1.16292637976415e-15,    !- Vertex 3 Y-coordinate {m}
    -1.21307926268108e-31,   !- Vertex 3 Z-coordinate {m}
    -4.14933052940074,       !- Vertex 4 X-coordinate {m}
    1.60835429294871,        !- Vertex 4 Y-coordinate {m}
    2.17432335515719e-31;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Floor,                   !- Surface Type
    Interior Floor adj exterior wall insulation,  !- Construction Name
    TZ_Amphitheater,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20.5373606230132,       !- Vertex 1 X-coordinate {m}
    23.3119957464258,        !- Vertex 1 Y-coordinate {m}
    -4.5,                    !- Vertex 1 Z-coordinate {m}
    -14.2242634113346,       !- Vertex 2 X-coordinate {m}
    20.979495664026,         !- Vertex 2 Y-coordinate {m}
    -4.5,                    !- Vertex 2 Z-coordinate {m}
    -19.3293531172715,       !- Vertex 3 X-coordinate {m}
    7.49240096584329,        !- Vertex 3 Y-coordinate {m}
    -4.5,                    !- Vertex 3 Z-coordinate {m}
    -25.604632772265,        !- Vertex 4 X-coordinate {m}
    9.92481094163283,        !- Vertex 4 Y-coordinate {m}
    -4.5;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Maison Du Savoir Auditorium People,  !- Name
    189.1-2009 - SecSchl - Auditorium - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    Maison Du Savoir Auditorium Occ,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    1,                       !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SecondarySchool Activity;!- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Lights 75.0 percent reduction,  !- Name
    189.1-2009 - SecSchl - Auditorium - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    SecondarySchool Bldg Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.17969185938372,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Electric Equipment 84.0 percent reduction,  !- Name
    189.1-2009 - SecSchl - Auditorium - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    SecondarySchool Bldg Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.58555672666901,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Infiltration 77.0 percent reduction,  !- Name
    189.1-2009 - SecSchl - Auditorium - CZ4-8,  !- Zone or ZoneList or Space or SpaceList Name
    SecondarySchool Infil,   !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    5.211064e-05,            !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    -0.1,                    !- Temperature Term Coefficient
    0.1,                     !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.007079211648,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    TZ_Amphitheater,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    -2,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    CTA AUDITOIRE 240P,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.33,                    !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    16,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    TZ_Amphitheater Thermostat,  !- Name
    TZ_Amphitheater,         !- Zone or ZoneList Name
    TZ_Amphitheater Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    HTG HVAC 1 adjusted by 1.1 F,  !- Heating Setpoint Temperature Schedule Name
    CLG HVAC 1 adjusted by 0 F;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Diffuser,                !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 40,                 !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Diffuser,            !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Diffuser;                !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    TZ_Amphitheater Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Diffuser,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    TZ_Amphitheater,         !- Zone Name
    TZ_Amphitheater Equipment List,  !- Zone Conditioning Equipment List Name
    TZ_Amphitheater Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    TZ_Amphitheater Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    CTA AUDITOIRE 240P Exaust Fan,  !- Name
    AHUs OnOff,              !- Availability Schedule Name
    0.3745,                  !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    2.33,                    !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 10,                 !- Air Inlet Node Name
    Node 27,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:VariableVolume,
    CTA AUDITOIRE 240P Supply Fan,  !- Name
    AHUs OnOff,              !- Availability Schedule Name
    0.3745,                  !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    2.33,                    !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 11,                 !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    CTA AUDITOIRE 240P HC,   !- Name
    AHUs OnOff,              !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 23,                 !- Water Inlet Node Name
    Node 24,                 !- Water Outlet Node Name
    Node 9,                  !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: EVAPORATIVECOOLER:DIRECT:RESEARCHSPECIAL ===========

EvaporativeCooler:Direct:ResearchSpecial,
    Direct Evap Cooler,      !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    Autosize,                !- Primary Air Design Flow Rate {m3/s}
    0,                       !- Recirculating Water Pump Design Power {W}
    0.1,                     !- Water Pump Power Sizing Factor {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    Node 2,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    Node 10,                 !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0,                       !- Drift Loss Fraction
    2,                       !- Blowdown Concentration Ratio
    -99,                     !- Evaporative Operation Minimum Drybulb Temperature
    99,                      !- Evaporative Operation Maximum Limit Wetbulb Temperature
    99;                      !- Evaporative Operation Maximum Limit Drybulb Temperature


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    Air-to-Air Plate HX,     !- Name
    HX Availability 2,       !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.76,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.76,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.68,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.81,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.73,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 7,                  !- Supply Air Inlet Node Name
    Node 20,                 !- Supply Air Outlet Node Name
    Node 21,                 !- Exhaust Air Inlet Node Name
    Node 8,                  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 11,                 !- Sensor Node Name
    Node 23,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 21,                 !- Relief Air Outlet Node Name
    Node 27,                 !- Return Air Node Name
    Node 9,                  !- Mixed Air Node Name
    Node 7,                  !- Actuator Node Name
    2.33,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    2.33,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    TZ_Amphitheater,         !- Zone or ZoneList 1 Name
    189.1-2009 - SecSchl - Auditorium - CZ4-8 Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    CTA AUDITOIRE 240P Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    CTA AUDITOIRE 240P,      !- Name
    CTA AUDITOIRE 240P Controllers,  !- Controller List Name
    CTA AUDITOIRE 240PAvailability Manager List,  !- Availability Manager List Name
    2.33,                    !- Design Supply Air Flow Rate {m3/s}
    CTA AUDITOIRE 240P Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    CTA AUDITOIRE 240P Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CTA AUDITOIRE 240P Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Air-to-Air Plate HX,     !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 9,                  !- Mixed Air Node Name
    Node 20,                 !- Outdoor Air Stream Node Name
    Node 21,                 !- Relief Air Stream Node Name
    Node 27;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 4,                  !- Inlet Node Name
    Node 40;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    CTA AUDITOIRE 240P Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 5,                  !- Outlet Node Name
    Node 43;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    CTA AUDITOIRE 240P Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    CTA AUDITOIRE 240P Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    EvaporativeCooler:Direct:ResearchSpecial,  !- Component 1 Object Type
    Direct Evap Cooler,      !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 10,                 !- Component 1 Outlet Node Name
    Fan:VariableVolume,      !- Component 2 Object Type
    CTA AUDITOIRE 240P Exaust Fan,  !- Component 2 Name
    Node 10,                 !- Component 2 Inlet Node Name
    Node 27,                 !- Component 2 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 3 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 3 Name
    Node 27,                 !- Component 3 Inlet Node Name
    Node 9,                  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    CTA AUDITOIRE 240P HC,   !- Component 4 Name
    Node 9,                  !- Component 4 Inlet Node Name
    Node 11,                 !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    CTA AUDITOIRE 240P Supply Fan,  !- Component 5 Name
    Node 11,                 !- Component 5 Inlet Node Name
    Node 3;                  !- Component 5 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating:Water,   !- Component 1 Object Type
    District Heating,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CTA AUDITOIRE 240P HC,   !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    CTA AUDITOIRE 240P Supply Branches,  !- Name
    CTA AUDITOIRE 240P Main Branch;  !- Branch 1 Name

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 3 Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1;  !- Outlet Branch 1 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1;  !- Inlet Branch 1 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    TZ_Amphitheater Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

NodeList,
    TZ_Amphitheater Return Node List,  !- Name
    Node 43;                 !- Node 1 Name

NodeList,
    CTA AUDITOIRE 240P Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

NodeList,
    CTA AUDITOIRE 240P Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 7;                  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet Pipe,  !- Name
    Hot Water Loop Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet Pipe,  !- Name
    Node 15,                 !- Inlet Node Name
    Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet Pipe,  !- Name
    Hot Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 16;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 12,                 !- Inlet Node Name
    Node 18,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.495,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING:WATER ===========

DistrictHeating:Water,
    District Heating,        !- Name
    Node 14,                 !- Hot Water Inlet Node Name
    Node 17,                 !- Hot Water Outlet Node Name
    Autosize;                !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 13,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 12,                 !- Plant Side Inlet Node Name
    Node 13,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 15,                 !- Demand Side Inlet Node Name
    Node 16,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    District Heating;        !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete 6;    !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    CTA AUDITOIRE 240P Availability Manager,  !- Name
    AHUs OnOff;              !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete 5;    !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    CTA AUDITOIRE 240PAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CTA AUDITOIRE 240P Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature 1, !- Schedule Name
    Node 13;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 10 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 10;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 27 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 27;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 20 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 20;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 9 OS Default SPM,   !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 9;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 3,                  !- Reference Setpoint Node Name
    Node 11,                 !- Fan Inlet Node Name
    Node 3,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Environment,             !- Key Value
    Site Outdoor Air DryBulb Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    CLG HVAC 1 adjusted by 0 F,  !- Key Value
    Schedule Value,          !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    Maison Du Savoir Auditorium Occ,  !- Key Value
    Schedule Value,          !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    HTG HVAC 1 adjusted by 1.1 F,  !- Key Value
    Schedule Value,          !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    AHUs OnOff,              !- Key Value
    Schedule Value,          !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,
    HOT_WATER_TEMPERATURE 1, !- Key Value
    Schedule Value,          !- Variable Name
    TimeStep;                !- Reporting Frequency

Output:Variable,Environment,Site Outdoor Air Dewpoint Temperature,TimeStep;
Output:Variable,Environment,Site Outdoor Air Relative Humidity,TimeStep;
Output:Variable,Environment,Site Diffuse Solar Radiation Rate per Area,TimeStep;
Output:Variable,Environment,Site Direct Solar Radiation Rate per Area,TimeStep;
Output:Variable,Environment,Site Wind Speed,TimeStep;
Output:Variable,Environment,Site Wind Direction,TimeStep;








!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    Electricity:HVAC,        !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    Electricity:Plant,       !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    Heating:DistrictHeatingWater,  !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    HeatingCoils:EnergyTransfer,  !- Key Name
    TimeStep;                !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,       !- Key Name
    TimeStep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

